    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.9028</td>
    <td align="right">     477.00</td>
    <td align="right">    4723.63</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CLASSROOM_SCH_2013</td>
    <td align="right">      57.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.9028</td>
    <td align="right">     477.00</td>
    <td align="right">    4723.63</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CLASSROOM_SCH_2013</td>
    <td align="right">      57.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.9028</td>
    <td align="right">     315.00</td>
    <td align="right">    3119.38</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CLASSROOM_SCH_2013</td>
    <td align="right">      57.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL COMPUTERROOM LIGHTS</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.9028</td>
    <td align="right">     162.00</td>
    <td align="right">    1604.25</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CLASSROOM_SCH_2013</td>
    <td align="right">      57.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1042</td>
    <td align="right">     192.00</td>
    <td align="right">    1364.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      54.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1042</td>
    <td align="right">     192.00</td>
    <td align="right">    1364.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      54.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1042</td>
    <td align="right">     192.00</td>
    <td align="right">    1364.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      54.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1042</td>
    <td align="right">     546.00</td>
    <td align="right">    3878.88</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      54.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.3820</td>
    <td align="right">     357.00</td>
    <td align="right">    1921.36</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_GYM_SCH_2013</td>
    <td align="right">      74.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.4097</td>
    <td align="right">     168.00</td>
    <td align="right">    1916.84</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_SCH_2013</td>
    <td align="right">      75.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     8.3959</td>
    <td align="right">     399.00</td>
    <td align="right">    3349.94</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_LIBRARY_SCH_2013</td>
    <td align="right">      71.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.7639</td>
    <td align="right">     171.00</td>
    <td align="right">    1840.63</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_LOBBYFLR1_SCH_2013</td>
    <td align="right">      72.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     252.00</td>
    <td align="right">    1166.38</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_SCH_2013</td>
    <td align="right">      75.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0104</td>
    <td align="right">     441.00</td>
    <td align="right">    4414.60</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_SCH_2013</td>
    <td align="right">      75.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.1493</td>
    <td align="right">     190.00</td>
    <td align="right">    1738.37</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_BATH_SCH_2013</td>
    <td align="right">      56.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.8312</td>
    <td align="right">    6871.00</td>
    <td align="right">   60679.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">     150.48</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">    2233.15</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    2383.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">    4546.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  142624.82</td>
    <td align="right">       0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   42743.34</td>
    <td align="right">   31843.62</td>
    <td align="right">   10899.72</td>
    <td align="right">       0.74</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   20292.23</td>
    <td align="right">   15815.72</td>
    <td align="right">    4476.52</td>
    <td align="right">       0.78</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21654.40</td>
    <td align="right">   16166.72</td>
    <td align="right">    5487.68</td>
    <td align="right">       0.75</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   82363.65</td>
    <td align="right">   65966.83</td>
    <td align="right">   16396.82</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   92096.66</td>
    <td align="right">   70866.10</td>
    <td align="right">   21230.57</td>
    <td align="right">       0.77</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   91682.30</td>
    <td align="right">   70524.60</td>
    <td align="right">   21157.70</td>
    <td align="right">       0.77</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   81109.66</td>
    <td align="right">   62592.03</td>
    <td align="right">   18517.63</td>
    <td align="right">       0.77</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 2SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42815.7</td>
    <td align="right">       3.03</td>
    <td align="right">      10.34</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      11.92</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 2SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20326.6</td>
    <td align="right">       3.03</td>
    <td align="right">      10.34</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      11.92</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 2SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21691.1</td>
    <td align="right">       3.03</td>
    <td align="right">      10.34</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      11.92</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER 2SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81364.9</td>
    <td align="right">       2.46</td>
    <td align="right">       8.40</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      10.66</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 2SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91101.4</td>
    <td align="right">       2.50</td>
    <td align="right">       8.55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      10.71</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 2SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90686.3</td>
    <td align="right">       2.50</td>
    <td align="right">       8.55</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      10.71</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 2SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80108.8</td>
    <td align="right">       2.50</td>
    <td align="right">       8.54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      10.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2155.92</td>
    <td align="right">    2038.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2382.66</td>
    <td align="right">    2254.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2471.57</td>
    <td align="right">    2337.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2444.63</td>
    <td align="right">    2311.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2447.12</td>
    <td align="right">    2314.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2374.74</td>
    <td align="right">    2245.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2376.55</td>
    <td align="right">    2247.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2401.36</td>
    <td align="right">    2270.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1957.79</td>
    <td align="right">    1851.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1947.32</td>
    <td align="right">    1841.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1956.51</td>
    <td align="right">    1850.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5394.08</td>
    <td align="right">    5101.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2828.40</td>
    <td align="right">    2673.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4172.56</td>
    <td align="right">    3945.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1020.01</td>
    <td align="right">     965.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7879.66</td>
    <td align="right">    7454.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7689.58</td>
    <td align="right">    7274.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7728.03</td>
    <td align="right">    7310.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7217.79</td>
    <td align="right">    6827.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7225.92</td>
    <td align="right">    6835.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4932.73</td>
    <td align="right">    4666.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6230.02</td>
    <td align="right">    5891.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   98118.57</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   46295.00</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   58363.00</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13660.52</td>
    <td align="right">   11504.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   14494.53</td>
    <td align="right">   12137.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   14417.41</td>
    <td align="right">   12073.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12817.40</td>
    <td align="right">   10733.49</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       2.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN DUMMY TRANSFER AIR (SOURCE) FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       1.97</td>
    <td align="right">    2267.72</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">General</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       1.02</td>
    <td align="right">    1178.10</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">General</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       1.00</td>
    <td align="right">    1155.35</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">General</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       4.49</td>
    <td align="right">    7561.65</td>
    <td align="right">    1683.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.18</td>
    <td align="right">General</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       4.53</td>
    <td align="right">    7628.69</td>
    <td align="right">    1683.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.18</td>
    <td align="right">General</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       4.51</td>
    <td align="right">    7588.10</td>
    <td align="right">    1683.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.18</td>
    <td align="right">General</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       4.01</td>
    <td align="right">    6746.00</td>
    <td align="right">    1683.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.19</td>
    <td align="right">General</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000063</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.003120</td>
    <td align="right">     796.98</td>
    <td align="right">  255475.81</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000959</td>
    <td align="right">     122.50</td>
    <td align="right">  127739.32</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">200GAL NATURAL GAS WATER HEATER - 200KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.76</td>
    <td align="right">   58614.21</td>
    <td align="right">       0.78</td>
    <td align="right">       0.77</td>
    <td align="right">       0.36</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 20KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.02</td>
    <td align="right">    6000.04</td>
    <td align="right">       1.00</td>
    <td align="right">       1.38</td>
    <td align="right">       1.27</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">   42815.73</td>
    <td align="right">       3.03</td>
    <td align="right">      10.34</td>
    <td align="right">      11.92</td>
    <td align="right">     2.2322</td>
    <td align="right">       3.40</td>
    <td align="right">      11.61</td>
    <td align="right">     1.6870</td>
    <td align="right">       3.67</td>
    <td align="right">      12.51</td>
    <td align="right">     1.0734</td>
    <td align="right">       3.69</td>
    <td align="right">      12.58</td>
    <td align="right">     0.4811</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">   20326.60</td>
    <td align="right">       3.03</td>
    <td align="right">      10.34</td>
    <td align="right">      11.92</td>
    <td align="right">     1.1596</td>
    <td align="right">       3.40</td>
    <td align="right">      11.61</td>
    <td align="right">     0.8541</td>
    <td align="right">       3.67</td>
    <td align="right">      12.51</td>
    <td align="right">     0.5330</td>
    <td align="right">       3.69</td>
    <td align="right">      12.58</td>
    <td align="right">     0.2398</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">   21691.07</td>
    <td align="right">       3.03</td>
    <td align="right">      10.34</td>
    <td align="right">      11.92</td>
    <td align="right">     1.1372</td>
    <td align="right">       3.40</td>
    <td align="right">      11.61</td>
    <td align="right">     0.8587</td>
    <td align="right">       3.67</td>
    <td align="right">      12.51</td>
    <td align="right">     0.5460</td>
    <td align="right">       3.69</td>
    <td align="right">      12.58</td>
    <td align="right">     0.2449</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">   81364.90</td>
    <td align="right">       2.46</td>
    <td align="right">       8.40</td>
    <td align="right">      10.66</td>
    <td align="right">     5.0989</td>
    <td align="right">       2.98</td>
    <td align="right">      10.17</td>
    <td align="right">     3.6882</td>
    <td align="right">       3.39</td>
    <td align="right">      11.56</td>
    <td align="right">     2.2726</td>
    <td align="right">       3.43</td>
    <td align="right">      11.69</td>
    <td align="right">     1.0287</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">   91101.36</td>
    <td align="right">       2.50</td>
    <td align="right">       8.55</td>
    <td align="right">      10.71</td>
    <td align="right">     5.1441</td>
    <td align="right">       3.00</td>
    <td align="right">      10.23</td>
    <td align="right">     3.8037</td>
    <td align="right">       3.40</td>
    <td align="right">      11.59</td>
    <td align="right">     2.3828</td>
    <td align="right">       3.45</td>
    <td align="right">      11.77</td>
    <td align="right">     1.0745</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">   90686.30</td>
    <td align="right">       2.50</td>
    <td align="right">       8.55</td>
    <td align="right">      10.71</td>
    <td align="right">     5.1167</td>
    <td align="right">       3.00</td>
    <td align="right">      10.23</td>
    <td align="right">     3.7849</td>
    <td align="right">       3.40</td>
    <td align="right">      11.59</td>
    <td align="right">     2.3718</td>
    <td align="right">       3.45</td>
    <td align="right">      11.77</td>
    <td align="right">     1.0689</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">   80108.79</td>
    <td align="right">       2.50</td>
    <td align="right">       8.54</td>
    <td align="right">      10.70</td>
    <td align="right">     4.5489</td>
    <td align="right">       3.00</td>
    <td align="right">      10.22</td>
    <td align="right">     3.3571</td>
    <td align="right">       3.39</td>
    <td align="right">      11.58</td>
    <td align="right">     2.1000</td>
    <td align="right">       3.44</td>
    <td align="right">      11.74</td>
    <td align="right">     0.9472</td>
  </tr>
</table>
<i>Packaged VAV unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">   26574.92</td>
    <td align="right">   26574.92</td>
    <td align="right">      84.36</td>
    <td align="right">      1.966</td>
    <td align="right">      1.966</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.01123</td>
    <td align="right">      30.86</td>
    <td align="right">    0.00823</td>
    <td align="right">      1.488</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">    8020.18</td>
    <td align="right">    8020.18</td>
    <td align="right">      49.51</td>
    <td align="right">      0.593</td>
    <td align="right">      0.593</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00967</td>
    <td align="right">      31.30</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.304</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    6203.64</td>
    <td align="right">    6203.64</td>
    <td align="right">      62.66</td>
    <td align="right">      0.458</td>
    <td align="right">      0.458</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00942</td>
    <td align="right">      30.94</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    6159.39</td>
    <td align="right">    6159.39</td>
    <td align="right">      62.22</td>
    <td align="right">      0.455</td>
    <td align="right">      0.455</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00942</td>
    <td align="right">      30.94</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    6163.97</td>
    <td align="right">    6163.97</td>
    <td align="right">      62.26</td>
    <td align="right">      0.456</td>
    <td align="right">      0.456</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00942</td>
    <td align="right">      30.94</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    5732.05</td>
    <td align="right">    5732.05</td>
    <td align="right">      57.90</td>
    <td align="right">      0.424</td>
    <td align="right">      0.424</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00949</td>
    <td align="right">      30.77</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    5734.36</td>
    <td align="right">    5734.36</td>
    <td align="right">      57.92</td>
    <td align="right">      0.424</td>
    <td align="right">      0.424</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00949</td>
    <td align="right">      30.77</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    5774.97</td>
    <td align="right">    5774.97</td>
    <td align="right">      58.33</td>
    <td align="right">      0.427</td>
    <td align="right">      0.427</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00949</td>
    <td align="right">      30.77</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">   13824.04</td>
    <td align="right">   13824.04</td>
    <td align="right">      38.72</td>
    <td align="right">      1.022</td>
    <td align="right">      1.022</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01017</td>
    <td align="right">      30.05</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.544</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">   13543.27</td>
    <td align="right">   13543.27</td>
    <td align="right">      80.61</td>
    <td align="right">      1.002</td>
    <td align="right">      1.002</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01110</td>
    <td align="right">      30.86</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.249</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">   14544.75</td>
    <td align="right">   14544.75</td>
    <td align="right">      36.45</td>
    <td align="right">      1.075</td>
    <td align="right">      1.075</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00913</td>
    <td align="right">      31.30</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.446</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">   24398.67</td>
    <td align="right">   24398.67</td>
    <td align="right">      51.15</td>
    <td align="right">      1.803</td>
    <td align="right">      1.803</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00963</td>
    <td align="right">      31.23</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">   24155.58</td>
    <td align="right">   24155.58</td>
    <td align="right">      50.64</td>
    <td align="right">      1.785</td>
    <td align="right">      1.785</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00964</td>
    <td align="right">      31.23</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">   24239.82</td>
    <td align="right">   24239.82</td>
    <td align="right">      50.82</td>
    <td align="right">      1.792</td>
    <td align="right">      1.792</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00964</td>
    <td align="right">      31.23</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">   21163.17</td>
    <td align="right">   21163.17</td>
    <td align="right">      44.37</td>
    <td align="right">      1.564</td>
    <td align="right">      1.564</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00980</td>
    <td align="right">      31.30</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">   21172.88</td>
    <td align="right">   21172.88</td>
    <td align="right">      44.39</td>
    <td align="right">      1.565</td>
    <td align="right">      1.565</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00980</td>
    <td align="right">      31.30</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">   14229.08</td>
    <td align="right">   14229.08</td>
    <td align="right">      45.17</td>
    <td align="right">      1.052</td>
    <td align="right">      1.052</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00978</td>
    <td align="right">      31.30</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.592</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">   14968.88</td>
    <td align="right">   14968.88</td>
    <td align="right">      33.94</td>
    <td align="right">      1.106</td>
    <td align="right">      1.106</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00884</td>
    <td align="right">      31.15</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">    4656.80</td>
    <td align="right">    4656.80</td>
    <td align="right">      24.51</td>
    <td align="right">      0.344</td>
    <td align="right">      0.344</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      30.41</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    4448.13</td>
    <td align="right">    4448.13</td>
    <td align="right">      23.17</td>
    <td align="right">      0.329</td>
    <td align="right">      0.329</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      30.94</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.059</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    4431.67</td>
    <td align="right">    4431.67</td>
    <td align="right">      23.08</td>
    <td align="right">      0.327</td>
    <td align="right">      0.327</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      30.94</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.059</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    4480.10</td>
    <td align="right">    4480.10</td>
    <td align="right">      23.33</td>
    <td align="right">      0.331</td>
    <td align="right">      0.331</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      30.94</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.059</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">    4842.90</td>
    <td align="right">    4842.90</td>
    <td align="right">      28.32</td>
    <td align="right">      0.358</td>
    <td align="right">      0.358</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      31.23</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    9352.78</td>
    <td align="right">    9352.78</td>
    <td align="right">      17.13</td>
    <td align="right">      0.691</td>
    <td align="right">      0.691</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      30.86</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.166</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">    5107.98</td>
    <td align="right">    5107.98</td>
    <td align="right">      20.27</td>
    <td align="right">      0.377</td>
    <td align="right">      0.377</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      31.30</td>
    <td align="right">    0.00823</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">    3216.27</td>
    <td align="right">    3216.27</td>
    <td align="right">      10.21</td>
    <td align="right">      0.092</td>
    <td align="right">      1.488</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00758</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      1.488</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">    1209.22</td>
    <td align="right">    1209.22</td>
    <td align="right">       7.46</td>
    <td align="right">      0.035</td>
    <td align="right">      0.304</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00746</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.304</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    1563.85</td>
    <td align="right">    1563.85</td>
    <td align="right">      15.80</td>
    <td align="right">      0.045</td>
    <td align="right">      0.186</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00753</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    1543.39</td>
    <td align="right">    1543.39</td>
    <td align="right">      15.59</td>
    <td align="right">      0.044</td>
    <td align="right">      0.186</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00752</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    1545.22</td>
    <td align="right">    1545.22</td>
    <td align="right">      15.61</td>
    <td align="right">      0.044</td>
    <td align="right">      0.186</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00752</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    1536.03</td>
    <td align="right">    1536.03</td>
    <td align="right">      15.52</td>
    <td align="right">      0.044</td>
    <td align="right">      0.186</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00752</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    1537.50</td>
    <td align="right">    1537.50</td>
    <td align="right">      15.53</td>
    <td align="right">      0.044</td>
    <td align="right">      0.186</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00752</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    1556.37</td>
    <td align="right">    1556.37</td>
    <td align="right">      15.72</td>
    <td align="right">      0.045</td>
    <td align="right">      0.186</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00753</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.186</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">    2820.75</td>
    <td align="right">    2820.75</td>
    <td align="right">       7.90</td>
    <td align="right">      0.081</td>
    <td align="right">      0.544</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00776</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.544</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.249</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      15.60</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00948</td>
    <td align="right">      23.91</td>
    <td align="right">    0.00822</td>
    <td align="right">      0.249</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">    3266.20</td>
    <td align="right">    3266.20</td>
    <td align="right">       8.19</td>
    <td align="right">      0.093</td>
    <td align="right">      0.446</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00755</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.446</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    4309.33</td>
    <td align="right">    4309.33</td>
    <td align="right">       9.03</td>
    <td align="right">      0.123</td>
    <td align="right">      0.897</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00754</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    4154.91</td>
    <td align="right">    4154.91</td>
    <td align="right">       8.71</td>
    <td align="right">      0.119</td>
    <td align="right">      0.897</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00753</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    4181.02</td>
    <td align="right">    4181.02</td>
    <td align="right">       8.77</td>
    <td align="right">      0.120</td>
    <td align="right">      0.897</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00753</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    4121.00</td>
    <td align="right">    4121.00</td>
    <td align="right">       8.64</td>
    <td align="right">      0.118</td>
    <td align="right">      0.897</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00753</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    4127.70</td>
    <td align="right">    4127.70</td>
    <td align="right">       8.65</td>
    <td align="right">      0.118</td>
    <td align="right">      0.897</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00753</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.897</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    2850.54</td>
    <td align="right">    2850.54</td>
    <td align="right">       9.05</td>
    <td align="right">      0.082</td>
    <td align="right">      0.592</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00754</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.592</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">    4040.03</td>
    <td align="right">    4040.03</td>
    <td align="right">       9.16</td>
    <td align="right">      0.116</td>
    <td align="right">      0.190</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00761</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">    1474.51</td>
    <td align="right">    1474.51</td>
    <td align="right">       7.76</td>
    <td align="right">      0.042</td>
    <td align="right">      0.042</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00773</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">    1306.70</td>
    <td align="right">    1306.70</td>
    <td align="right">       6.81</td>
    <td align="right">      0.037</td>
    <td align="right">      0.059</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.059</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">    1298.63</td>
    <td align="right">    1298.63</td>
    <td align="right">       6.76</td>
    <td align="right">      0.037</td>
    <td align="right">      0.059</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.059</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">    1300.74</td>
    <td align="right">    1300.74</td>
    <td align="right">       6.77</td>
    <td align="right">      0.037</td>
    <td align="right">      0.059</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.059</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">    2119.88</td>
    <td align="right">    2119.88</td>
    <td align="right">      12.40</td>
    <td align="right">      0.061</td>
    <td align="right">      0.061</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00765</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">    2803.64</td>
    <td align="right">    2803.64</td>
    <td align="right">       5.13</td>
    <td align="right">      0.080</td>
    <td align="right">      0.166</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00787</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.166</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">     272.37</td>
    <td align="right">     272.37</td>
    <td align="right">       1.08</td>
    <td align="right">      0.008</td>
    <td align="right">      0.154</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">       3.80</td>
    <td align="right">    0.00506</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       1.97</td>
    <td align="right">       1.97</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">     1.9665</td>
    <td align="right">     1.9665</td>
    <td align="right">     1.9665</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       1.02</td>
    <td align="right">       1.02</td>
    <td align="right">       0.54</td>
    <td align="right">       0.54</td>
    <td align="right">     1.0216</td>
    <td align="right">     1.0216</td>
    <td align="right">     1.0216</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">     1.0019</td>
    <td align="right">     1.0019</td>
    <td align="right">     1.0019</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       4.49</td>
    <td align="right">       4.49</td>
    <td align="right">       1.36</td>
    <td align="right">       1.36</td>
    <td align="right">     4.4920</td>
    <td align="right">     1.3637</td>
    <td align="right">     4.4920</td>
    <td align="right">     0.3036</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       4.53</td>
    <td align="right">       4.53</td>
    <td align="right">       2.22</td>
    <td align="right">       2.22</td>
    <td align="right">     4.5318</td>
    <td align="right">     2.2238</td>
    <td align="right">     4.5318</td>
    <td align="right">     0.4907</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       4.51</td>
    <td align="right">       4.51</td>
    <td align="right">       2.22</td>
    <td align="right">       2.22</td>
    <td align="right">     4.5077</td>
    <td align="right">     2.2238</td>
    <td align="right">     4.5077</td>
    <td align="right">     0.4933</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">     4.0075</td>
    <td align="right">     1.9193</td>
    <td align="right">     4.0075</td>
    <td align="right">     0.4789</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   2155.925</td>
    <td align="right">   2155.925</td>
    <td align="right">   0.068807</td>
    <td align="right"> 0.00004716</td>
    <td align="right">     44.182</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">    2155.92</td>
    <td align="right">    2155.92</td>
    <td align="right">   0.068807</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00773147</td>
    <td align="right">    49.0736</td>
    <td align="right">    1474.51</td>
    <td align="right">       0.00</td>
    <td align="right">    2159.54</td>
    <td align="right">    2159.54</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2382.665</td>
    <td align="right">   2382.665</td>
    <td align="right">   0.118550</td>
    <td align="right"> 0.00005212</td>
    <td align="right">     44.738</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2382.66</td>
    <td align="right">    2382.66</td>
    <td align="right">   0.118550</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00746498</td>
    <td align="right">    47.4026</td>
    <td align="right">    1209.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2387.18</td>
    <td align="right">    2387.18</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2471.567</td>
    <td align="right">   2471.567</td>
    <td align="right">   0.091697</td>
    <td align="right"> 0.00005406</td>
    <td align="right">     48.823</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2471.57</td>
    <td align="right">    2471.57</td>
    <td align="right">   0.091697</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752725</td>
    <td align="right">    47.7941</td>
    <td align="right">    1563.85</td>
    <td align="right">       0.00</td>
    <td align="right">    2475.92</td>
    <td align="right">    2475.92</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2444.626</td>
    <td align="right">   2444.626</td>
    <td align="right">   0.091043</td>
    <td align="right"> 0.00005347</td>
    <td align="right">     48.251</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2444.63</td>
    <td align="right">    2444.63</td>
    <td align="right">   0.091043</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752200</td>
    <td align="right">    47.7611</td>
    <td align="right">    1543.39</td>
    <td align="right">       0.00</td>
    <td align="right">    2448.93</td>
    <td align="right">    2448.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2447.124</td>
    <td align="right">   2447.124</td>
    <td align="right">   0.091110</td>
    <td align="right"> 0.00005353</td>
    <td align="right">     48.304</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2447.12</td>
    <td align="right">    2447.12</td>
    <td align="right">   0.091110</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752247</td>
    <td align="right">    47.7641</td>
    <td align="right">    1545.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2451.43</td>
    <td align="right">    2451.43</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2374.741</td>
    <td align="right">   2374.741</td>
    <td align="right">   0.084727</td>
    <td align="right"> 0.00005194</td>
    <td align="right">     47.321</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2374.74</td>
    <td align="right">    2374.74</td>
    <td align="right">   0.084727</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752008</td>
    <td align="right">    47.7491</td>
    <td align="right">    1536.03</td>
    <td align="right">       0.00</td>
    <td align="right">    2378.91</td>
    <td align="right">    2378.91</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2376.551</td>
    <td align="right">   2376.551</td>
    <td align="right">   0.084761</td>
    <td align="right"> 0.00005198</td>
    <td align="right">     47.361</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2376.55</td>
    <td align="right">    2376.55</td>
    <td align="right">   0.084761</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752047</td>
    <td align="right">    47.7515</td>
    <td align="right">    1537.50</td>
    <td align="right">       0.00</td>
    <td align="right">    2380.73</td>
    <td align="right">    2380.73</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2401.364</td>
    <td align="right">   2401.364</td>
    <td align="right">   0.085361</td>
    <td align="right"> 0.00005252</td>
    <td align="right">     47.893</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2401.36</td>
    <td align="right">    2401.36</td>
    <td align="right">   0.085361</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752534</td>
    <td align="right">    47.7821</td>
    <td align="right">    1556.37</td>
    <td align="right">       0.00</td>
    <td align="right">    2405.58</td>
    <td align="right">    2405.58</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   1957.795</td>
    <td align="right">   1957.795</td>
    <td align="right">   0.065723</td>
    <td align="right"> 0.00004282</td>
    <td align="right">     39.589</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    1957.79</td>
    <td align="right">    1957.79</td>
    <td align="right">   0.065723</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790326</td>
    <td align="right">    50.1499</td>
    <td align="right">    1306.70</td>
    <td align="right">       0.00</td>
    <td align="right">    1961.10</td>
    <td align="right">    1961.10</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   1947.317</td>
    <td align="right">   1947.317</td>
    <td align="right">   0.065480</td>
    <td align="right"> 0.00004259</td>
    <td align="right">     39.360</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    1947.32</td>
    <td align="right">    1947.32</td>
    <td align="right">   0.065480</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790268</td>
    <td align="right">    50.1463</td>
    <td align="right">    1298.63</td>
    <td align="right">       0.00</td>
    <td align="right">    1950.60</td>
    <td align="right">    1950.60</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   1956.512</td>
    <td align="right">   1956.512</td>
    <td align="right">   0.066196</td>
    <td align="right"> 0.00004279</td>
    <td align="right">     39.485</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    1956.51</td>
    <td align="right">    1956.51</td>
    <td align="right">   0.066196</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790283</td>
    <td align="right">    50.1472</td>
    <td align="right">    1300.74</td>
    <td align="right">       0.00</td>
    <td align="right">    1959.82</td>
    <td align="right">    1959.82</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   5394.084</td>
    <td align="right">   5394.084</td>
    <td align="right">   0.214942</td>
    <td align="right"> 0.00011798</td>
    <td align="right">    105.010</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    5394.08</td>
    <td align="right">    5394.08</td>
    <td align="right">   0.214942</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754701</td>
    <td align="right">    47.9173</td>
    <td align="right">    3266.20</td>
    <td align="right">       0.00</td>
    <td align="right">    5403.67</td>
    <td align="right">    5403.67</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU LOBBY_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   2828.401</td>
    <td align="right">   2828.401</td>
    <td align="right">   0.071556</td>
    <td align="right"> 0.00006187</td>
    <td align="right">     62.702</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">    2828.40</td>
    <td align="right">    2828.40</td>
    <td align="right">   0.071556</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765286</td>
    <td align="right">    48.5812</td>
    <td align="right">    2119.88</td>
    <td align="right">       0.00</td>
    <td align="right">    2832.81</td>
    <td align="right">    2832.81</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   4172.558</td>
    <td align="right">   4172.558</td>
    <td align="right">   0.138192</td>
    <td align="right"> 0.00009127</td>
    <td align="right">     84.666</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">    4172.56</td>
    <td align="right">    4172.56</td>
    <td align="right">   0.138192</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00786603</td>
    <td align="right">    49.9166</td>
    <td align="right">    2803.64</td>
    <td align="right">       0.00</td>
    <td align="right">    4179.59</td>
    <td align="right">    4179.59</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   1020.013</td>
    <td align="right">   1020.013</td>
    <td align="right">   0.075473</td>
    <td align="right"> 0.00002231</td>
    <td align="right">     18.401</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:40:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:40:00</td>
    <td align="right">    1020.01</td>
    <td align="right">    1020.01</td>
    <td align="right">   0.075473</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787884</td>
    <td align="right">    49.9968</td>
    <td align="right">     272.37</td>
    <td align="right">       0.00</td>
    <td align="right">    1022.15</td>
    <td align="right">    1022.15</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   7879.661</td>
    <td align="right">   7879.661</td>
    <td align="right">   0.360649</td>
    <td align="right"> 0.00017235</td>
    <td align="right">    149.764</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    7879.66</td>
    <td align="right">    7879.66</td>
    <td align="right">   0.360649</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754455</td>
    <td align="right">    47.9019</td>
    <td align="right">    4309.33</td>
    <td align="right">       0.00</td>
    <td align="right">    7894.40</td>
    <td align="right">    7894.40</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   7689.579</td>
    <td align="right">   7689.579</td>
    <td align="right">   0.357056</td>
    <td align="right"> 0.00016819</td>
    <td align="right">    145.828</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    7689.58</td>
    <td align="right">    7689.58</td>
    <td align="right">   0.357056</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00753032</td>
    <td align="right">    47.8126</td>
    <td align="right">    4154.91</td>
    <td align="right">       0.00</td>
    <td align="right">    7703.99</td>
    <td align="right">    7703.99</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   7728.026</td>
    <td align="right">   7728.026</td>
    <td align="right">   0.358301</td>
    <td align="right"> 0.00016903</td>
    <td align="right">    146.590</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    7728.03</td>
    <td align="right">    7728.03</td>
    <td align="right">   0.358301</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00753279</td>
    <td align="right">    47.8281</td>
    <td align="right">    4181.02</td>
    <td align="right">       0.00</td>
    <td align="right">    7742.50</td>
    <td align="right">    7742.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   7217.791</td>
    <td align="right">   7217.791</td>
    <td align="right">   0.312826</td>
    <td align="right"> 0.00015787</td>
    <td align="right">    138.405</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    7217.79</td>
    <td align="right">    7217.79</td>
    <td align="right">   0.312826</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752708</td>
    <td align="right">    47.7923</td>
    <td align="right">    4121.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7231.23</td>
    <td align="right">    7231.23</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   7225.924</td>
    <td align="right">   7225.924</td>
    <td align="right">   0.312969</td>
    <td align="right"> 0.00015805</td>
    <td align="right">    138.576</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    7225.92</td>
    <td align="right">    7225.92</td>
    <td align="right">   0.312969</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752772</td>
    <td align="right">    47.7963</td>
    <td align="right">    4127.70</td>
    <td align="right">       0.00</td>
    <td align="right">    7239.38</td>
    <td align="right">    7239.38</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   4932.729</td>
    <td align="right">   4932.729</td>
    <td align="right">   0.210328</td>
    <td align="right"> 0.00010789</td>
    <td align="right">     94.853</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    4932.73</td>
    <td align="right">    4932.73</td>
    <td align="right">   0.210328</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754408</td>
    <td align="right">    47.8989</td>
    <td align="right">    2850.54</td>
    <td align="right">       0.00</td>
    <td align="right">    4941.91</td>
    <td align="right">    4941.91</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICES_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">   6230.016</td>
    <td align="right">   6230.016</td>
    <td align="right">   0.221191</td>
    <td align="right"> 0.00013627</td>
    <td align="right">    124.286</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">    6230.02</td>
    <td align="right">    6230.02</td>
    <td align="right">   0.221191</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00760639</td>
    <td align="right">    48.2897</td>
    <td align="right">    4040.03</td>
    <td align="right">       0.00</td>
    <td align="right">    6240.96</td>
    <td align="right">    6240.96</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">  42743.344</td>
    <td align="right">  31843.621</td>
    <td align="right">   1.966475</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">   42847.48</td>
    <td align="right">   40389.23</td>
    <td align="right">   1.966475</td>
    <td align="right">      29.59</td>
    <td align="right">      18.45</td>
    <td align="right"> 0.00894410</td>
    <td align="right">      11.82</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right">    75.6779</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.01127004</td>
    <td align="right">    59.3435</td>
    <td align="right">   26256.06</td>
    <td align="right">       0.00</td>
    <td align="right">   42866.97</td>
    <td align="right">   31597.41</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">  98118.573</td>
    <td align="right">  98118.573</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   98118.57</td>
    <td align="right">   98118.57</td>
    <td align="right">   1.966475</td>
    <td align="right">       7.98</td>
    <td align="right">       6.69</td>
    <td align="right"> 0.00567156</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">    75.6779</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757932</td>
    <td align="right">    48.1200</td>
    <td align="right">    3203.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.966475</td>
    <td align="right">       7.98</td>
    <td align="right">       6.69</td>
    <td align="right"> 0.00567156</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">    75.6779</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757932</td>
    <td align="right">    48.1200</td>
    <td align="right">    3203.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">  20292.235</td>
    <td align="right">  15815.715</td>
    <td align="right">   1.021605</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">   20193.24</td>
    <td align="right">   18348.79</td>
    <td align="right">   1.021605</td>
    <td align="right">      27.22</td>
    <td align="right">      17.83</td>
    <td align="right"> 0.00913963</td>
    <td align="right">      11.82</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.05</td>
    <td align="right"> 0.00823151</td>
    <td align="right">      18.04</td>
    <td align="right">    53.2562</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01017428</td>
    <td align="right">    53.6243</td>
    <td align="right">   13824.04</td>
    <td align="right">       0.00</td>
    <td align="right">   20350.92</td>
    <td align="right">   15677.18</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">  46295.003</td>
    <td align="right">  46295.003</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   46295.00</td>
    <td align="right">   46295.00</td>
    <td align="right">   1.021605</td>
    <td align="right">      11.84</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00631996</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">    53.2562</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775724</td>
    <td align="right">    49.2351</td>
    <td align="right">    2806.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.021605</td>
    <td align="right">      11.84</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00631996</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">    53.2562</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775724</td>
    <td align="right">    49.2351</td>
    <td align="right">    2806.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">  21654.397</td>
    <td align="right">  16166.717</td>
    <td align="right">   1.001877</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">   21694.33</td>
    <td align="right">   16334.08</td>
    <td align="right">   1.001877</td>
    <td align="right">      25.68</td>
    <td align="right">      18.32</td>
    <td align="right"> 0.01038762</td>
    <td align="right">      11.82</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.00823278</td>
    <td align="right">      18.30</td>
    <td align="right">    24.8716</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01110099</td>
    <td align="right">    58.4580</td>
    <td align="right">   13543.27</td>
    <td align="right">       0.00</td>
    <td align="right">   21717.03</td>
    <td align="right">   16034.64</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">  58363.000</td>
    <td align="right">  58363.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   58363.00</td>
    <td align="right">   58363.00</td>
    <td align="right">   1.001877</td>
    <td align="right">       0.95</td>
    <td align="right">       0.95</td>
    <td align="right"> 0.01516431</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">    24.8716</td>
    <td align="right">      23.37</td>
    <td align="right"> 0.01850991</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.001877</td>
    <td align="right">       0.95</td>
    <td align="right">       0.95</td>
    <td align="right"> 0.01516431</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">    24.8716</td>
    <td align="right">      23.37</td>
    <td align="right"> 0.01850991</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">  82363.645</td>
    <td align="right">  65966.827</td>
    <td align="right">   4.491994</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">   80034.39</td>
    <td align="right">   77465.15</td>
    <td align="right">   4.491994</td>
    <td align="right">      26.13</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00869674</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right">    29.2298</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888808</td>
    <td align="right">    46.9304</td>
    <td align="right">   60796.43</td>
    <td align="right">       0.00</td>
    <td align="right">   82601.86</td>
    <td align="right">   65356.57</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">  13660.516</td>
    <td align="right">  13660.516</td>
    <td align="right">   1.347598</td>
    <td align="right"> 0.00029879</td>
    <td align="right">    207.464</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:20:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">   13660.52</td>
    <td align="right">   13660.52</td>
    <td align="right">   1.347598</td>
    <td align="right">       4.24</td>
    <td align="right">       4.12</td>
    <td align="right"> 0.00512412</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">    97.4328</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765251</td>
    <td align="right">    48.5787</td>
    <td align="right">   15167.87</td>
    <td align="right">       0.00</td>
    <td align="right">   13151.07</td>
    <td align="right">   13151.07</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">  92096.662</td>
    <td align="right">  70866.097</td>
    <td align="right">   4.531822</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">   90916.69</td>
    <td align="right">   85390.17</td>
    <td align="right">   4.531822</td>
    <td align="right">      27.58</td>
    <td align="right">      17.77</td>
    <td align="right"> 0.00892097</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right">    49.0712</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958338</td>
    <td align="right">    50.5549</td>
    <td align="right">   61319.39</td>
    <td align="right">       0.00</td>
    <td align="right">   92363.03</td>
    <td align="right">   70266.90</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">  14494.525</td>
    <td align="right">  14494.525</td>
    <td align="right">   1.359546</td>
    <td align="right"> 0.00031704</td>
    <td align="right">    219.815</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   14494.53</td>
    <td align="right">   14494.53</td>
    <td align="right">   1.359546</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">   163.5708</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757038</td>
    <td align="right">    48.0640</td>
    <td align="right">   12836.71</td>
    <td align="right">       0.00</td>
    <td align="right">   13875.15</td>
    <td align="right">   13875.15</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">  91682.304</td>
    <td align="right">  70524.601</td>
    <td align="right">   4.507709</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">   90519.92</td>
    <td align="right">   85031.12</td>
    <td align="right">   4.507709</td>
    <td align="right">      27.60</td>
    <td align="right">      17.78</td>
    <td align="right"> 0.00892035</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right">    49.3337</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958915</td>
    <td align="right">    50.5849</td>
    <td align="right">   60993.13</td>
    <td align="right">       0.00</td>
    <td align="right">   91947.47</td>
    <td align="right">   69926.35</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">  14417.405</td>
    <td align="right">  14417.405</td>
    <td align="right">   1.352313</td>
    <td align="right"> 0.00031535</td>
    <td align="right">    218.646</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   14417.41</td>
    <td align="right">   14417.41</td>
    <td align="right">   1.352313</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">   164.4457</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00756541</td>
    <td align="right">    48.0328</td>
    <td align="right">   12661.93</td>
    <td align="right">       0.00</td>
    <td align="right">   13801.33</td>
    <td align="right">   13801.33</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">  81109.660</td>
    <td align="right">  62592.032</td>
    <td align="right">   4.007457</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">   80017.45</td>
    <td align="right">   75130.27</td>
    <td align="right">   4.007457</td>
    <td align="right">      27.49</td>
    <td align="right">      17.75</td>
    <td align="right"> 0.00892090</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right">    47.8939</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00955274</td>
    <td align="right">    50.3955</td>
    <td align="right">   54224.62</td>
    <td align="right">       0.00</td>
    <td align="right">   81344.25</td>
    <td align="right">   62063.01</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">  12817.403</td>
    <td align="right">  12817.403</td>
    <td align="right">   1.202237</td>
    <td align="right"> 0.00028035</td>
    <td align="right">    194.381</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   12817.40</td>
    <td align="right">   12817.40</td>
    <td align="right">   1.202237</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right">   159.6462</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757526</td>
    <td align="right">    48.0946</td>
    <td align="right">   11433.71</td>
    <td align="right">       0.00</td>
    <td align="right">   12269.70</td>
    <td align="right">   12269.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2155.925</td>
    <td align="right">   2155.925</td>
    <td align="right">   0.068807</td>
    <td align="right"> 0.00004716</td>
    <td align="right">     44.182</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.4818</td>
    <td align="right">   1.511606</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2155.92</td>
    <td align="right">    2155.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08131407</td>
    <td align="right">   0.068807</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.04715139</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2155.92</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00773147</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00773147</td>
    <td align="right">    49.0736</td>
    <td align="right">    1474.51</td>
    <td align="right">       0.00</td>
    <td align="right">    2159.54</td>
    <td align="right">    2159.54</td>
    <td align="right"> 0.08131407</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      38.82</td>
    <td align="right">      20.83</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    59595.2</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2382.665</td>
    <td align="right">   2382.665</td>
    <td align="right">   0.118550</td>
    <td align="right"> 0.00005212</td>
    <td align="right">     44.738</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.6376</td>
    <td align="right">   1.670582</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2382.66</td>
    <td align="right">    2382.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14009958</td>
    <td align="right">   0.118550</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05211033</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2382.66</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00746498</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00746498</td>
    <td align="right">    47.4026</td>
    <td align="right">    1209.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2387.18</td>
    <td align="right">    2387.18</td>
    <td align="right"> 0.14009958</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.49</td>
    <td align="right">      17.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50076.3</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2471.567</td>
    <td align="right">   2471.567</td>
    <td align="right">   0.091697</td>
    <td align="right"> 0.00005406</td>
    <td align="right">     48.823</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.6987</td>
    <td align="right">   1.732915</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2471.57</td>
    <td align="right">    2471.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10836511</td>
    <td align="right">   0.091697</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05405468</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2471.57</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752725</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752725</td>
    <td align="right">    47.7941</td>
    <td align="right">    1563.85</td>
    <td align="right">       0.00</td>
    <td align="right">    2475.92</td>
    <td align="right">    2475.92</td>
    <td align="right"> 0.10836511</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.18</td>
    <td align="right">      19.71</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55885.1</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2444.626</td>
    <td align="right">   2444.626</td>
    <td align="right">   0.091043</td>
    <td align="right"> 0.00005347</td>
    <td align="right">     48.251</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.6802</td>
    <td align="right">   1.714026</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2444.63</td>
    <td align="right">    2444.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10759217</td>
    <td align="right">   0.091043</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05346546</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2444.63</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752200</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752200</td>
    <td align="right">    47.7611</td>
    <td align="right">    1543.39</td>
    <td align="right">       0.00</td>
    <td align="right">    2448.93</td>
    <td align="right">    2448.93</td>
    <td align="right"> 0.10759217</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.10</td>
    <td align="right">      19.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55798.4</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2447.124</td>
    <td align="right">   2447.124</td>
    <td align="right">   0.091110</td>
    <td align="right"> 0.00005353</td>
    <td align="right">     48.304</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.6819</td>
    <td align="right">   1.715777</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2447.12</td>
    <td align="right">    2447.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10767225</td>
    <td align="right">   0.091110</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05352010</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2447.12</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752247</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752247</td>
    <td align="right">    47.7641</td>
    <td align="right">    1545.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2451.43</td>
    <td align="right">    2451.43</td>
    <td align="right"> 0.10767225</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.11</td>
    <td align="right">      19.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55804.7</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2374.741</td>
    <td align="right">   2374.741</td>
    <td align="right">   0.084727</td>
    <td align="right"> 0.00005194</td>
    <td align="right">     47.321</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.6322</td>
    <td align="right">   1.665026</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2374.74</td>
    <td align="right">    2374.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10012827</td>
    <td align="right">   0.084727</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05193703</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2374.74</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752008</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752008</td>
    <td align="right">    47.7491</td>
    <td align="right">    1536.03</td>
    <td align="right">       0.00</td>
    <td align="right">    2378.91</td>
    <td align="right">    2378.91</td>
    <td align="right"> 0.10012827</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.08</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56795.8</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2376.551</td>
    <td align="right">   2376.551</td>
    <td align="right">   0.084761</td>
    <td align="right"> 0.00005198</td>
    <td align="right">     47.361</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.6334</td>
    <td align="right">   1.666295</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2376.55</td>
    <td align="right">    2376.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10016858</td>
    <td align="right">   0.084761</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05197661</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2376.55</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752047</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752047</td>
    <td align="right">    47.7515</td>
    <td align="right">    1537.50</td>
    <td align="right">       0.00</td>
    <td align="right">    2380.73</td>
    <td align="right">    2380.73</td>
    <td align="right"> 0.10016858</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.09</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56804.4</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2401.364</td>
    <td align="right">   2401.364</td>
    <td align="right">   0.085361</td>
    <td align="right"> 0.00005252</td>
    <td align="right">     47.893</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.6505</td>
    <td align="right">   1.683693</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2401.36</td>
    <td align="right">    2401.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10087795</td>
    <td align="right">   0.085361</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05251928</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2401.36</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752534</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752534</td>
    <td align="right">    47.7821</td>
    <td align="right">    1556.37</td>
    <td align="right">       0.00</td>
    <td align="right">    2405.58</td>
    <td align="right">    2405.58</td>
    <td align="right"> 0.10087795</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.16</td>
    <td align="right">      20.02</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56883.6</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1957.795</td>
    <td align="right">   1957.795</td>
    <td align="right">   0.065723</td>
    <td align="right"> 0.00004282</td>
    <td align="right">     39.589</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.3456</td>
    <td align="right">   1.372689</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1957.79</td>
    <td align="right">    1957.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07767042</td>
    <td align="right">   0.065723</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.04281817</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1957.79</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790326</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790326</td>
    <td align="right">    50.1499</td>
    <td align="right">    1306.70</td>
    <td align="right">       0.00</td>
    <td align="right">    1961.10</td>
    <td align="right">    1961.10</td>
    <td align="right"> 0.07767042</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.54</td>
    <td align="right">      20.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58286.2</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1947.317</td>
    <td align="right">   1947.317</td>
    <td align="right">   0.065480</td>
    <td align="right"> 0.00004259</td>
    <td align="right">     39.360</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.3384</td>
    <td align="right">   1.365342</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1947.32</td>
    <td align="right">    1947.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07738294</td>
    <td align="right">   0.065480</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.04258900</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1947.32</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790268</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790268</td>
    <td align="right">    50.1463</td>
    <td align="right">    1298.63</td>
    <td align="right">       0.00</td>
    <td align="right">    1950.60</td>
    <td align="right">    1950.60</td>
    <td align="right"> 0.07738294</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.50</td>
    <td align="right">      20.43</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58244.3</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1956.512</td>
    <td align="right">   1956.512</td>
    <td align="right">   0.066196</td>
    <td align="right"> 0.00004279</td>
    <td align="right">     39.485</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.3447</td>
    <td align="right">   1.371789</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1956.51</td>
    <td align="right">    1956.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07822856</td>
    <td align="right">   0.066196</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.04279011</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1956.51</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790283</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790283</td>
    <td align="right">    50.1472</td>
    <td align="right">    1300.74</td>
    <td align="right">       0.00</td>
    <td align="right">    1959.82</td>
    <td align="right">    1959.82</td>
    <td align="right"> 0.07822856</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.35</td>
    <td align="right">      20.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58089.6</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5394.084</td>
    <td align="right">   5394.084</td>
    <td align="right">   0.214942</td>
    <td align="right"> 0.00011798</td>
    <td align="right">    105.010</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     3.7074</td>
    <td align="right">   3.782010</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5394.08</td>
    <td align="right">    5394.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25401365</td>
    <td align="right">   0.214942</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.11797191</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5394.08</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754701</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754701</td>
    <td align="right">    47.9173</td>
    <td align="right">    3266.20</td>
    <td align="right">       0.00</td>
    <td align="right">    5403.67</td>
    <td align="right">    5403.67</td>
    <td align="right"> 0.25401365</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      33.64</td>
    <td align="right">      19.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    54310.3</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU LOBBY_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2828.401</td>
    <td align="right">   2828.401</td>
    <td align="right">   0.071556</td>
    <td align="right"> 0.00006187</td>
    <td align="right">     62.702</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     1.9440</td>
    <td align="right">   1.983106</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2828.40</td>
    <td align="right">    2828.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08456356</td>
    <td align="right">   0.071556</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.06185886</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2828.40</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765286</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765286</td>
    <td align="right">    48.5812</td>
    <td align="right">    2119.88</td>
    <td align="right">       0.00</td>
    <td align="right">    2832.81</td>
    <td align="right">    2832.81</td>
    <td align="right"> 0.08456356</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      45.63</td>
    <td align="right">      22.80</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    66536.3</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4172.558</td>
    <td align="right">   4172.558</td>
    <td align="right">   0.138192</td>
    <td align="right"> 0.00009127</td>
    <td align="right">     84.666</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     2.8678</td>
    <td align="right">   2.925548</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4172.56</td>
    <td align="right">    4172.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16331231</td>
    <td align="right">   0.138192</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.09125639</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4172.56</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00786603</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00786603</td>
    <td align="right">    49.9166</td>
    <td align="right">    2803.64</td>
    <td align="right">       0.00</td>
    <td align="right">    4179.59</td>
    <td align="right">    4179.59</td>
    <td align="right"> 0.16331231</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.88</td>
    <td align="right">      20.55</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58629.8</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MECH_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1020.013</td>
    <td align="right">   1020.013</td>
    <td align="right">   0.075473</td>
    <td align="right"> 0.00002231</td>
    <td align="right">     18.401</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     0.7011</td>
    <td align="right">   0.715172</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1020.01</td>
    <td align="right">    1020.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08919225</td>
    <td align="right">   0.075473</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02230830</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1020.01</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787884</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787884</td>
    <td align="right">    49.9968</td>
    <td align="right">     272.37</td>
    <td align="right">       0.00</td>
    <td align="right">    1022.15</td>
    <td align="right">    1022.15</td>
    <td align="right"> 0.08919225</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      24.02</td>
    <td align="right">      15.96</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    44497.3</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7879.661</td>
    <td align="right">   7879.661</td>
    <td align="right">   0.360649</td>
    <td align="right"> 0.00017235</td>
    <td align="right">    149.764</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     5.4158</td>
    <td align="right">   5.524747</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7879.66</td>
    <td align="right">    7879.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42620735</td>
    <td align="right">   0.360649</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17233298</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7879.66</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754455</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754455</td>
    <td align="right">    47.9019</td>
    <td align="right">    4309.33</td>
    <td align="right">       0.00</td>
    <td align="right">    7894.40</td>
    <td align="right">    7894.40</td>
    <td align="right"> 0.42620735</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.94</td>
    <td align="right">      18.35</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51559.6</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7689.579</td>
    <td align="right">   7689.579</td>
    <td align="right">   0.357056</td>
    <td align="right"> 0.00016819</td>
    <td align="right">    145.828</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     5.2851</td>
    <td align="right">   5.391473</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7689.58</td>
    <td align="right">    7689.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42196121</td>
    <td align="right">   0.357056</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.16817578</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7689.58</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00753032</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00753032</td>
    <td align="right">    47.8126</td>
    <td align="right">    4154.91</td>
    <td align="right">       0.00</td>
    <td align="right">    7703.99</td>
    <td align="right">    7703.99</td>
    <td align="right"> 0.42196121</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.68</td>
    <td align="right">      18.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51294.7</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7728.026</td>
    <td align="right">   7728.026</td>
    <td align="right">   0.358301</td>
    <td align="right"> 0.00016903</td>
    <td align="right">    146.590</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     5.3115</td>
    <td align="right">   5.418430</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7728.03</td>
    <td align="right">    7728.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42343263</td>
    <td align="right">   0.358301</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.16901663</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7728.03</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00753279</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00753279</td>
    <td align="right">    47.8281</td>
    <td align="right">    4181.02</td>
    <td align="right">       0.00</td>
    <td align="right">    7742.50</td>
    <td align="right">    7742.50</td>
    <td align="right"> 0.42343263</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.71</td>
    <td align="right">      18.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51322.3</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7217.791</td>
    <td align="right">   7217.791</td>
    <td align="right">   0.312826</td>
    <td align="right"> 0.00015787</td>
    <td align="right">    138.405</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     4.9608</td>
    <td align="right">   5.060684</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7217.79</td>
    <td align="right">    7217.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36969103</td>
    <td align="right">   0.312826</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.15785748</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7217.79</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752708</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752708</td>
    <td align="right">    47.7923</td>
    <td align="right">    4121.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7231.23</td>
    <td align="right">    7231.23</td>
    <td align="right"> 0.36969103</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      31.96</td>
    <td align="right">      18.68</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52597.4</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7225.924</td>
    <td align="right">   7225.924</td>
    <td align="right">   0.312969</td>
    <td align="right"> 0.00015805</td>
    <td align="right">    138.576</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     4.9664</td>
    <td align="right">   5.066386</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7225.92</td>
    <td align="right">    7225.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36986066</td>
    <td align="right">   0.312969</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.15803537</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7225.92</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752772</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752772</td>
    <td align="right">    47.7963</td>
    <td align="right">    4127.70</td>
    <td align="right">       0.00</td>
    <td align="right">    7239.38</td>
    <td align="right">    7239.38</td>
    <td align="right"> 0.36986066</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      31.97</td>
    <td align="right">      18.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52610.4</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4932.729</td>
    <td align="right">   4932.729</td>
    <td align="right">   0.210328</td>
    <td align="right"> 0.00010789</td>
    <td align="right">     94.853</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     3.3903</td>
    <td align="right">   3.458535</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4932.73</td>
    <td align="right">    4932.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24856129</td>
    <td align="right">   0.210328</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.10788178</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4932.73</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754408</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754408</td>
    <td align="right">    47.8989</td>
    <td align="right">    2850.54</td>
    <td align="right">       0.00</td>
    <td align="right">    4941.91</td>
    <td align="right">    4941.91</td>
    <td align="right"> 0.24856129</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      32.28</td>
    <td align="right">      18.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52919.2</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU OFFICES_ZN_1_FLR_1 ZN VAV TERMINAL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6230.016</td>
    <td align="right">   6230.016</td>
    <td align="right">   0.221191</td>
    <td align="right"> 0.00013627</td>
    <td align="right">    124.286</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     4.2819</td>
    <td align="right">   4.368115</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6230.02</td>
    <td align="right">    6230.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26139883</td>
    <td align="right">   0.221191</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.13625425</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6230.02</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00760639</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00760639</td>
    <td align="right">    48.2897</td>
    <td align="right">    4040.03</td>
    <td align="right">       0.00</td>
    <td align="right">    6240.96</td>
    <td align="right">    6240.96</td>
    <td align="right"> 0.26139883</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.19</td>
    <td align="right">      20.03</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56912.4</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  42743.344</td>
    <td align="right">  31843.621</td>
    <td align="right">   1.966475</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.4666</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.966475</td>
    <td align="right"> 2.32393791</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   42847.48</td>
    <td align="right">   40389.23</td>
    <td align="right">     1.0024</td>
    <td align="right"> 2.32393791</td>
    <td align="right">   1.966475</td>
    <td align="right">      29.59</td>
    <td align="right">      18.45</td>
    <td align="right"> 0.00894410</td>
    <td align="right">    52591.3</td>
    <td align="right">      11.82</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33324.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2267.718</td>
    <td align="right">   40579.77</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right"> 1.48818600</td>
    <td align="right">    75.6779</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.01127004</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.01127004</td>
    <td align="right">    59.3435</td>
    <td align="right">   26256.06</td>
    <td align="right">       0.00</td>
    <td align="right">   42866.97</td>
    <td align="right">   31597.41</td>
    <td align="right"> 2.23215993</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.82</td>
    <td align="right">      12.80</td>
    <td align="right"> 0.00920517</td>
    <td align="right">    36118.1</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  98118.573</td>
    <td align="right">  98118.573</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.966475</td>
    <td align="right"> 2.32393791</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   98118.57</td>
    <td align="right">   98118.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.32393791</td>
    <td align="right">   1.966475</td>
    <td align="right">       7.98</td>
    <td align="right">       6.69</td>
    <td align="right"> 0.00567156</td>
    <td align="right">    22290.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   98118.57</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 1.48818600</td>
    <td align="right">    75.6779</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757932</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757932</td>
    <td align="right">    48.1200</td>
    <td align="right">    3203.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.966475</td>
    <td align="right"> 2.32393791</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.32393791</td>
    <td align="right">   1.966475</td>
    <td align="right">       7.98</td>
    <td align="right">       6.69</td>
    <td align="right"> 0.00567156</td>
    <td align="right">    22290.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 1.48818600</td>
    <td align="right">    75.6779</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757932</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757932</td>
    <td align="right">    48.1200</td>
    <td align="right">    3203.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  20292.235</td>
    <td align="right">  15815.715</td>
    <td align="right">   1.021605</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8301</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.021605</td>
    <td align="right"> 1.20731099</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20193.24</td>
    <td align="right">   18348.79</td>
    <td align="right">     0.9951</td>
    <td align="right"> 1.20731099</td>
    <td align="right">   1.021605</td>
    <td align="right">      27.22</td>
    <td align="right">      17.83</td>
    <td align="right"> 0.00913963</td>
    <td align="right">    50674.4</td>
    <td align="right">      11.82</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33324.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1178.104</td>
    <td align="right">   19015.14</td>
    <td align="right">      30.05</td>
    <td align="right"> 0.00823151</td>
    <td align="right">      18.04</td>
    <td align="right"> 0.54406800</td>
    <td align="right">    53.2562</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01017428</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01017428</td>
    <td align="right">    53.6243</td>
    <td align="right">   13824.04</td>
    <td align="right">       0.00</td>
    <td align="right">   20350.92</td>
    <td align="right">   15677.18</td>
    <td align="right"> 1.15963133</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.45</td>
    <td align="right">      13.44</td>
    <td align="right"> 0.00960444</td>
    <td align="right">    37772.9</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  46295.003</td>
    <td align="right">  46295.003</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.021605</td>
    <td align="right"> 1.20731099</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   46295.00</td>
    <td align="right">   46295.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20731099</td>
    <td align="right">   1.021605</td>
    <td align="right">      11.84</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00631996</td>
    <td align="right">    27842.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   46295.00</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.54406800</td>
    <td align="right">    53.2562</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775724</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775724</td>
    <td align="right">    49.2351</td>
    <td align="right">    2806.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.021605</td>
    <td align="right"> 1.20731099</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20731099</td>
    <td align="right">   1.021605</td>
    <td align="right">      11.84</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00631996</td>
    <td align="right">    27842.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.54406800</td>
    <td align="right">    53.2562</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775724</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775724</td>
    <td align="right">    49.2351</td>
    <td align="right">    2806.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 2SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21654.397</td>
    <td align="right">  16166.717</td>
    <td align="right">   1.001877</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.1501</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.001877</td>
    <td align="right"> 1.18399660</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21694.33</td>
    <td align="right">   16334.08</td>
    <td align="right">     1.0018</td>
    <td align="right"> 1.18399660</td>
    <td align="right">   1.001877</td>
    <td align="right">      25.68</td>
    <td align="right">      18.32</td>
    <td align="right"> 0.01038762</td>
    <td align="right">    52277.8</td>
    <td align="right">      11.82</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33327.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1155.354</td>
    <td align="right">   20538.98</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.00823278</td>
    <td align="right">      18.30</td>
    <td align="right"> 0.24918314</td>
    <td align="right">    24.8716</td>
    <td align="right">      23.97</td>
    <td align="right"> 0.01110099</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01110099</td>
    <td align="right">    58.4580</td>
    <td align="right">   13543.27</td>
    <td align="right">       0.00</td>
    <td align="right">   21717.03</td>
    <td align="right">   16034.64</td>
    <td align="right"> 1.13723769</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.87</td>
    <td align="right">      12.84</td>
    <td align="right"> 0.00922558</td>
    <td align="right">    36226.1</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  58363.000</td>
    <td align="right">  58363.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.001877</td>
    <td align="right"> 1.18399660</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   58363.00</td>
    <td align="right">   58363.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.18399660</td>
    <td align="right">   1.001877</td>
    <td align="right">       0.95</td>
    <td align="right">       0.95</td>
    <td align="right"> 0.01516431</td>
    <td align="right">    38901.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   58363.00</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.24918314</td>
    <td align="right">    24.8716</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.01850991</td>
    <td align="right">      23.37</td>
    <td align="right"> 0.01850991</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.001877</td>
    <td align="right"> 1.18399660</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.18399660</td>
    <td align="right">   1.001877</td>
    <td align="right">       0.95</td>
    <td align="right">       0.95</td>
    <td align="right"> 0.01516431</td>
    <td align="right">    38901.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.24918314</td>
    <td align="right">    24.8716</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.01850991</td>
    <td align="right">      23.37</td>
    <td align="right"> 0.01850991</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN; MAIN_CORRIDOR_ZN_1_FLR_1 ZN; LOBBY_ZN_1_FLR_1 ZN; MECH_ZN_1_FLR_1 ZN; BATH_ZN_1_FLR_1 ZN; OFFICES_ZN_1_FLR_1 ZN; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  82363.645</td>
    <td align="right">  65966.827</td>
    <td align="right">   4.491994</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0068</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.491994</td>
    <td align="right"> 5.30854298</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   80034.39</td>
    <td align="right">   77465.15</td>
    <td align="right">     0.9717</td>
    <td align="right"> 5.30854298</td>
    <td align="right">   4.491994</td>
    <td align="right">      26.13</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00869674</td>
    <td align="right">    48431.9</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32875.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   7561.650</td>
    <td align="right">   72472.74</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right"> 1.31300220</td>
    <td align="right">    29.2298</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888808</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888808</td>
    <td align="right">    46.9304</td>
    <td align="right">   60796.43</td>
    <td align="right">       0.00</td>
    <td align="right">   82601.86</td>
    <td align="right">   65356.57</td>
    <td align="right"> 5.09889566</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.14</td>
    <td align="right">      13.95</td>
    <td align="right"> 0.00985859</td>
    <td align="right">    39122.4</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN; MAIN_CORRIDOR_ZN_1_FLR_1 ZN; LOBBY_ZN_1_FLR_1 ZN; MECH_ZN_1_FLR_1 ZN; BATH_ZN_1_FLR_1 ZN; OFFICES_ZN_1_FLR_1 ZN; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13660.516</td>
    <td align="right">  13660.516</td>
    <td align="right">   1.347598</td>
    <td align="right"> 0.00029879</td>
    <td align="right">    207.464</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.491994</td>
    <td align="right"> 5.30854298</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     9.3890</td>
    <td align="right">   9.577937</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13660.52</td>
    <td align="right">   13660.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.59256289</td>
    <td align="right">   1.347598</td>
    <td align="right">       4.24</td>
    <td align="right">       4.12</td>
    <td align="right"> 0.00512412</td>
    <td align="right">    17117.6</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.29876380</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13660.52</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 1.31300220</td>
    <td align="right">    97.4328</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761695</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765251</td>
    <td align="right">    48.5787</td>
    <td align="right">   15167.87</td>
    <td align="right">       0.00</td>
    <td align="right">   13151.07</td>
    <td align="right">   13151.07</td>
    <td align="right"> 1.59256289</td>
    <td align="right">       7.22</td>
    <td align="right">       5.79</td>
    <td align="right"> 0.00512412</td>
    <td align="right">    20141.1</td>
    <td align="right">      15.36</td>
    <td align="right">       9.66</td>
    <td align="right"> 0.00512412</td>
    <td align="right">    28398.9</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN; CORRIDOR_POD_1_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  92096.662</td>
    <td align="right">  70866.097</td>
    <td align="right">   4.531822</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.4236</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.531822</td>
    <td align="right"> 5.35560999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   90916.69</td>
    <td align="right">   85390.17</td>
    <td align="right">     0.9872</td>
    <td align="right"> 5.35560999</td>
    <td align="right">   4.531822</td>
    <td align="right">      27.58</td>
    <td align="right">      17.77</td>
    <td align="right"> 0.00892097</td>
    <td align="right">    50481.7</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32876.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   7628.694</td>
    <td align="right">   83288.00</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right"> 2.22382080</td>
    <td align="right">    49.0712</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958338</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958338</td>
    <td align="right">    50.5549</td>
    <td align="right">   61319.39</td>
    <td align="right">       0.00</td>
    <td align="right">   92363.03</td>
    <td align="right">   70266.90</td>
    <td align="right"> 5.14410388</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.31</td>
    <td align="right">      13.28</td>
    <td align="right"> 0.00950052</td>
    <td align="right">    37367.3</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN; CORRIDOR_POD_1_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  14494.525</td>
    <td align="right">  14494.525</td>
    <td align="right">   1.359546</td>
    <td align="right"> 0.00031704</td>
    <td align="right">    219.815</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.531822</td>
    <td align="right"> 5.35560999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     9.9622</td>
    <td align="right">  10.162695</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14494.53</td>
    <td align="right">   14494.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.60668300</td>
    <td align="right">   1.359546</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    16505.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.31700410</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   14494.53</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 2.22382080</td>
    <td align="right">   163.5708</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754341</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757038</td>
    <td align="right">    48.0640</td>
    <td align="right">   12836.71</td>
    <td align="right">       0.00</td>
    <td align="right">   13875.15</td>
    <td align="right">   13875.15</td>
    <td align="right"> 1.60668300</td>
    <td align="right">       7.22</td>
    <td align="right">       5.71</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    19975.9</td>
    <td align="right">      15.74</td>
    <td align="right">       9.76</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    28611.8</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN; CORRIDOR_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  91682.304</td>
    <td align="right">  70524.601</td>
    <td align="right">   4.507709</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.4225</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.507709</td>
    <td align="right"> 5.32711467</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   90519.92</td>
    <td align="right">   85031.12</td>
    <td align="right">     0.9873</td>
    <td align="right"> 5.32711467</td>
    <td align="right">   4.507709</td>
    <td align="right">      27.60</td>
    <td align="right">      17.78</td>
    <td align="right"> 0.00892035</td>
    <td align="right">    50499.7</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32876.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   7588.104</td>
    <td align="right">   82931.81</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right"> 2.22382080</td>
    <td align="right">    49.3337</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958915</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958915</td>
    <td align="right">    50.5849</td>
    <td align="right">   60993.13</td>
    <td align="right">       0.00</td>
    <td align="right">   91947.47</td>
    <td align="right">   69926.35</td>
    <td align="right"> 5.11673391</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.30</td>
    <td align="right">      13.28</td>
    <td align="right"> 0.00949726</td>
    <td align="right">    37352.4</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN; CORRIDOR_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN; CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  14417.405</td>
    <td align="right">  14417.405</td>
    <td align="right">   1.352313</td>
    <td align="right"> 0.00031535</td>
    <td align="right">    218.646</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.507709</td>
    <td align="right"> 5.32711467</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     9.9092</td>
    <td align="right">  10.108623</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14417.41</td>
    <td align="right">   14417.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.59813440</td>
    <td align="right">   1.352313</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    16505.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.31531743</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   14417.41</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 2.22382080</td>
    <td align="right">   164.4457</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00753750</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00756541</td>
    <td align="right">    48.0328</td>
    <td align="right">   12661.93</td>
    <td align="right">       0.00</td>
    <td align="right">   13801.33</td>
    <td align="right">   13801.33</td>
    <td align="right"> 1.59813440</td>
    <td align="right">       7.22</td>
    <td align="right">       5.71</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    19975.9</td>
    <td align="right">      15.74</td>
    <td align="right">       9.76</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    28611.8</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN; CORRIDOR_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  81109.660</td>
    <td align="right">  62592.032</td>
    <td align="right">   4.007457</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.4235</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.007457</td>
    <td align="right"> 4.73592690</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   80017.45</td>
    <td align="right">   75130.27</td>
    <td align="right">     0.9865</td>
    <td align="right"> 4.73592690</td>
    <td align="right">   4.007457</td>
    <td align="right">      27.49</td>
    <td align="right">      17.75</td>
    <td align="right"> 0.00892090</td>
    <td align="right">    50393.7</td>
    <td align="right">      11.38</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32876.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   6745.998</td>
    <td align="right">   73271.45</td>
    <td align="right">      31.30</td>
    <td align="right"> 0.00823349</td>
    <td align="right">      18.45</td>
    <td align="right"> 1.91932560</td>
    <td align="right">    47.8939</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00955274</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00955274</td>
    <td align="right">    50.3955</td>
    <td align="right">   54224.62</td>
    <td align="right">       0.00</td>
    <td align="right">   81344.25</td>
    <td align="right">   62063.01</td>
    <td align="right"> 4.54889359</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.32</td>
    <td align="right">      13.31</td>
    <td align="right"> 0.00952278</td>
    <td align="right">    37440.2</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN; CORRIDOR_POD_3_ZN_1_FLR_1 ZN; CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN; MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12817.403</td>
    <td align="right">  12817.403</td>
    <td align="right">   1.202237</td>
    <td align="right"> 0.00028035</td>
    <td align="right">    194.381</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1818</td>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.007457</td>
    <td align="right"> 4.73592690</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 3.11929162</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  145495.20</td>
    <td align="right">     8.8095</td>
    <td align="right">   8.986797</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12817.40</td>
    <td align="right">   12817.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.42077807</td>
    <td align="right">   1.202237</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    16505.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.28032441</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   12817.40</td>
    <td align="right">       3.80</td>
    <td align="right"> 0.00505843</td>
    <td align="right">       3.80</td>
    <td align="right"> 1.91932560</td>
    <td align="right">   159.6462</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00754579</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00757526</td>
    <td align="right">    48.0946</td>
    <td align="right">   11433.71</td>
    <td align="right">       0.00</td>
    <td align="right">   12269.70</td>
    <td align="right">   12269.70</td>
    <td align="right"> 1.42077807</td>
    <td align="right">       7.22</td>
    <td align="right">       5.71</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    19975.9</td>
    <td align="right">      15.74</td>
    <td align="right">       9.76</td>
    <td align="right"> 0.00505843</td>
    <td align="right">    28611.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000914</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000914</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">DESIGNDAYSONLY</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3 VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      11.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      13.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      13.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      10.00</td>
    <td align="right">      13.50</td>
    <td align="right">       0.00</td>
    <td align="right">       3.33</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       4.17</td>
    <td align="right">       0.00</td>
    <td align="right">       1.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      10.00</td>
    <td align="right">      11.33</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">      14.17</td>
    <td align="right">       0.00</td>
    <td align="right">       3.33</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       1.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       4.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      24.00</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      24.00</td>
    <td align="right">      17.50</td>
    <td align="right">       0.00</td>
    <td align="right">       6.50</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     229.64</td>
    <td align="right">     339.06</td>
    <td align="right">    1260.00</td>
    <td align="right">      4.224</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      41.41</td>
    <td align="right">      43.59</td>
    <td align="right">     648.00</td>
    <td align="right">      1.031</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.962</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.961</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.912</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.804</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.812</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.776</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      66.95</td>
    <td align="right">     115.28</td>
    <td align="right">    1428.00</td>
    <td align="right">      1.412</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.34</td>
    <td align="right">      27.00</td>
    <td align="right">     672.00</td>
    <td align="right">      2.974</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      27.59</td>
    <td align="right">      42.95</td>
    <td align="right">    1596.00</td>
    <td align="right">      0.705</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.656</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.647</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.613</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.493</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.500</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      54.45</td>
    <td align="right">      84.77</td>
    <td align="right">    1260.00</td>
    <td align="right">      1.487</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      16.71</td>
    <td align="right">      23.73</td>
    <td align="right">    1764.00</td>
    <td align="right">      0.667</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     684.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2184.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1008.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     229.64</td>
    <td align="right">     339.06</td>
    <td align="right">    1260.00</td>
    <td align="right">      3.495</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      41.41</td>
    <td align="right">      43.59</td>
    <td align="right">     648.00</td>
    <td align="right">      0.970</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.650</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.653</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.654</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.568</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.567</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      1.566</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      66.95</td>
    <td align="right">     115.28</td>
    <td align="right">    1428.00</td>
    <td align="right">      1.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      17.34</td>
    <td align="right">      27.00</td>
    <td align="right">     672.00</td>
    <td align="right">      2.958</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      27.59</td>
    <td align="right">      42.95</td>
    <td align="right">    1596.00</td>
    <td align="right">      0.622</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.455</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.455</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.461</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.368</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">      1.368</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      54.45</td>
    <td align="right">      84.77</td>
    <td align="right">    1260.00</td>
    <td align="right">      1.380</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      16.71</td>
    <td align="right">      23.73</td>
    <td align="right">    1764.00</td>
    <td align="right">      0.615</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     684.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2184.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1008.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">     229.64</td>
    <td align="right">     339.06</td>
    <td align="right">    1260.00</td>
    <td align="right">     315.00</td>
    <td align="right">     1.4882</td>
    <td align="right">      0.288</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">      41.41</td>
    <td align="right">      43.59</td>
    <td align="right">     648.00</td>
    <td align="right">     162.00</td>
    <td align="right">     0.3045</td>
    <td align="right">      0.099</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.1861</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.1861</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.1861</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.1861</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.1861</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">      17.11</td>
    <td align="right">      26.64</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.1861</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">      66.95</td>
    <td align="right">     115.28</td>
    <td align="right">    1428.00</td>
    <td align="right">     357.00</td>
    <td align="right">     0.5441</td>
    <td align="right">      0.544</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">      17.34</td>
    <td align="right">      27.00</td>
    <td align="right">     672.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.2492</td>
    <td align="right">      0.154</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">      27.59</td>
    <td align="right">      42.95</td>
    <td align="right">    1596.00</td>
    <td align="right">     399.00</td>
    <td align="right">     0.4459</td>
    <td align="right">      0.243</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">     477.00</td>
    <td align="right">     0.8966</td>
    <td align="right">      0.291</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">     477.00</td>
    <td align="right">     0.8966</td>
    <td align="right">      0.291</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">     477.00</td>
    <td align="right">     0.8966</td>
    <td align="right">      0.291</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">     477.00</td>
    <td align="right">     0.8966</td>
    <td align="right">      0.291</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">      82.45</td>
    <td align="right">     128.36</td>
    <td align="right">    1908.00</td>
    <td align="right">     477.00</td>
    <td align="right">     0.8966</td>
    <td align="right">      0.291</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">      54.45</td>
    <td align="right">      84.77</td>
    <td align="right">    1260.00</td>
    <td align="right">     315.00</td>
    <td align="right">     0.5921</td>
    <td align="right">      0.192</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">      16.71</td>
    <td align="right">      23.73</td>
    <td align="right">    1764.00</td>
    <td align="right">     441.00</td>
    <td align="right">     0.1904</td>
    <td align="right">      0.134</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     760.00</td>
    <td align="right">     190.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     768.00</td>
    <td align="right">     192.00</td>
    <td align="right">     0.0585</td>
    <td align="right">      0.059</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     768.00</td>
    <td align="right">     192.00</td>
    <td align="right">     0.0585</td>
    <td align="right">      0.059</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     768.00</td>
    <td align="right">     192.00</td>
    <td align="right">     0.0585</td>
    <td align="right">      0.059</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     684.00</td>
    <td align="right">     171.00</td>
    <td align="right">     0.0521</td>
    <td align="right">      0.052</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    2184.00</td>
    <td align="right">     546.00</td>
    <td align="right">     0.1664</td>
    <td align="right">      0.166</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1008.00</td>
    <td align="right">     252.00</td>
    <td align="right">     0.1536</td>
    <td align="right">      0.154</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     968.98</td>
    <td align="right">    1478.03</td>
    <td align="right">   27484.00</td>
    <td align="right">    6871.00</td>
    <td align="right">     9.9614</td>
    <td align="right">      4.018</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">  267144.67</td>
    <td align="right">       0.00</td>
    <td align="right">  267144.67</td>
    <td align="right">    4529.94</td>
    <td align="right">  271674.61</td>
    <td align="right">  163921.29</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">   27902.91</td>
    <td align="right">       0.00</td>
    <td align="right">   27902.91</td>
    <td align="right">    2274.19</td>
    <td align="right">   30177.09</td>
    <td align="right">   52424.20</td>
    <td align="right">      70.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">   35340.53</td>
    <td align="right">       0.00</td>
    <td align="right">   35340.53</td>
    <td align="right">    2533.29</td>
    <td align="right">   37873.82</td>
    <td align="right">   28415.99</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">   35330.76</td>
    <td align="right">       0.00</td>
    <td align="right">   35330.76</td>
    <td align="right">    2533.29</td>
    <td align="right">   37864.05</td>
    <td align="right">   28415.99</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">   34580.74</td>
    <td align="right">       0.00</td>
    <td align="right">   34580.74</td>
    <td align="right">    2533.29</td>
    <td align="right">   37114.03</td>
    <td align="right">   28415.99</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">   33756.68</td>
    <td align="right">       0.00</td>
    <td align="right">   33756.68</td>
    <td align="right">    2533.29</td>
    <td align="right">   36289.97</td>
    <td align="right">   28415.99</td>
    <td align="right">      49.00</td>
    <td align="right">       4.33</td>
    <td align="right">      42.67</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">   33844.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33844.00</td>
    <td align="right">    2533.29</td>
    <td align="right">   36377.29</td>
    <td align="right">   28415.99</td>
    <td align="right">      47.33</td>
    <td align="right">       6.00</td>
    <td align="right">      42.67</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">   33211.27</td>
    <td align="right">       0.00</td>
    <td align="right">   33211.27</td>
    <td align="right">    2533.29</td>
    <td align="right">   35744.56</td>
    <td align="right">   28415.99</td>
    <td align="right">      51.67</td>
    <td align="right">       2.33</td>
    <td align="right">      42.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">  101851.26</td>
    <td align="right">       0.00</td>
    <td align="right">  101851.26</td>
    <td align="right">    2139.86</td>
    <td align="right">  103991.12</td>
    <td align="right">  188029.90</td>
    <td align="right">      44.00</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">   50430.33</td>
    <td align="right">       0.00</td>
    <td align="right">   50430.33</td>
    <td align="right">    1002.39</td>
    <td align="right">   51432.72</td>
    <td align="right">   58836.10</td>
    <td align="right">      70.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">   55636.22</td>
    <td align="right">       0.00</td>
    <td align="right">   55636.22</td>
    <td align="right">    5029.45</td>
    <td align="right">   60665.67</td>
    <td align="right">   96246.27</td>
    <td align="right">      64.67</td>
    <td align="right">       3.33</td>
    <td align="right">      28.00</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">  155474.73</td>
    <td align="right">       0.00</td>
    <td align="right">  155474.73</td>
    <td align="right">    6678.45</td>
    <td align="right">  162153.19</td>
    <td align="right">  136913.39</td>
    <td align="right">      44.33</td>
    <td align="right">       1.00</td>
    <td align="right">      50.67</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">  155088.97</td>
    <td align="right">       0.00</td>
    <td align="right">  155088.97</td>
    <td align="right">    6678.45</td>
    <td align="right">  161767.42</td>
    <td align="right">  136913.39</td>
    <td align="right">      44.67</td>
    <td align="right">       5.00</td>
    <td align="right">      46.33</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">  152163.01</td>
    <td align="right">       0.00</td>
    <td align="right">  152163.01</td>
    <td align="right">    6678.45</td>
    <td align="right">  158841.46</td>
    <td align="right">  136913.39</td>
    <td align="right">      49.00</td>
    <td align="right">       6.33</td>
    <td align="right">      40.67</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">  147607.72</td>
    <td align="right">       0.00</td>
    <td align="right">  147607.72</td>
    <td align="right">    6678.45</td>
    <td align="right">  154286.17</td>
    <td align="right">  136913.39</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">  147965.39</td>
    <td align="right">       0.00</td>
    <td align="right">  147965.39</td>
    <td align="right">    6678.45</td>
    <td align="right">  154643.84</td>
    <td align="right">  136913.39</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">   96462.95</td>
    <td align="right">       0.00</td>
    <td align="right">   96462.95</td>
    <td align="right">    4423.07</td>
    <td align="right">  100886.03</td>
    <td align="right">   90414.50</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">   59837.86</td>
    <td align="right">       0.00</td>
    <td align="right">   59837.86</td>
    <td align="right">    5279.41</td>
    <td align="right">   65117.27</td>
    <td align="right">   50144.19</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">   20446.40</td>
    <td align="right">       0.00</td>
    <td align="right">   20446.40</td>
    <td align="right">    1252.99</td>
    <td align="right">   21699.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      56.00</td>
    <td align="right">      56.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">   42420.89</td>
    <td align="right">       0.00</td>
    <td align="right">   42420.89</td>
    <td align="right">     375.90</td>
    <td align="right">   42796.79</td>
    <td align="right">   20225.06</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      52.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">   42352.60</td>
    <td align="right">       0.00</td>
    <td align="right">   42352.60</td>
    <td align="right">     375.90</td>
    <td align="right">   42728.50</td>
    <td align="right">   20225.06</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      52.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">   42011.40</td>
    <td align="right">       0.00</td>
    <td align="right">   42011.40</td>
    <td align="right">     375.90</td>
    <td align="right">   42387.30</td>
    <td align="right">   20225.06</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      52.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">   20633.34</td>
    <td align="right">       0.00</td>
    <td align="right">   20633.34</td>
    <td align="right">    2399.48</td>
    <td align="right">   23032.82</td>
    <td align="right">   18012.95</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      56.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">   42014.56</td>
    <td align="right">       0.00</td>
    <td align="right">   42014.56</td>
    <td align="right">    1131.47</td>
    <td align="right">   43146.03</td>
    <td align="right">   57515.03</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      56.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">   23399.99</td>
    <td align="right">       0.00</td>
    <td align="right">   23399.99</td>
    <td align="right">       0.00</td>
    <td align="right">   23399.99</td>
    <td align="right">   53090.80</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      56.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 1856909.17</td>
    <td align="right">       0.00</td>
    <td align="right"> 1856909.17</td>
    <td align="right">   79181.96</td>
    <td align="right"> 1936091.13</td>
    <td align="right"> 1744373.26</td>
    <td align="right">      96.00</td>
    <td align="right">      52.00</td>
    <td align="right">      56.00</td>
    <td align="right">      56.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">     1.4336</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4336</td>
    <td align="right">     0.0048</td>
    <td align="right">     1.4384</td>
    <td align="right">     1.1009</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.1804</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1804</td>
    <td align="right">     0.0024</td>
    <td align="right">     0.1828</td>
    <td align="right">     0.2942</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.2100</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2100</td>
    <td align="right">     0.0027</td>
    <td align="right">     0.2127</td>
    <td align="right">     0.1411</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.2098</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2098</td>
    <td align="right">     0.0027</td>
    <td align="right">     0.2125</td>
    <td align="right">     0.1411</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.2046</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2046</td>
    <td align="right">     0.0027</td>
    <td align="right">     0.2073</td>
    <td align="right">     0.1411</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.1931</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1931</td>
    <td align="right">     0.0027</td>
    <td align="right">     0.1957</td>
    <td align="right">     0.1411</td>
    <td align="right">       5.00</td>
    <td align="right">       4.33</td>
    <td align="right">      16.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.1939</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1939</td>
    <td align="right">     0.0027</td>
    <td align="right">     0.1966</td>
    <td align="right">     0.1411</td>
    <td align="right">       3.33</td>
    <td align="right">       6.00</td>
    <td align="right">      16.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.1900</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1900</td>
    <td align="right">     0.0027</td>
    <td align="right">     0.1927</td>
    <td align="right">     0.1411</td>
    <td align="right">       7.67</td>
    <td align="right">       2.33</td>
    <td align="right">      16.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.5441</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5441</td>
    <td align="right">     0.0023</td>
    <td align="right">     0.5463</td>
    <td align="right">     0.5441</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.5388</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5388</td>
    <td align="right">     0.0011</td>
    <td align="right">     0.5398</td>
    <td align="right">     0.2150</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.3041</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3041</td>
    <td align="right">     0.0053</td>
    <td align="right">     0.3094</td>
    <td align="right">     0.3734</td>
    <td align="right">      20.67</td>
    <td align="right">       3.33</td>
    <td align="right">       2.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.8536</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8536</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.8606</td>
    <td align="right">     0.6799</td>
    <td align="right">       0.33</td>
    <td align="right">       1.00</td>
    <td align="right">      24.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.8491</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8491</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.8562</td>
    <td align="right">     0.6799</td>
    <td align="right">       0.67</td>
    <td align="right">       5.00</td>
    <td align="right">      20.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.8316</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8316</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.8386</td>
    <td align="right">     0.6799</td>
    <td align="right">       5.00</td>
    <td align="right">       6.33</td>
    <td align="right">      14.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.7696</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7696</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.7766</td>
    <td align="right">     0.6799</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.7730</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7730</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.7800</td>
    <td align="right">     0.6799</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.5062</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5062</td>
    <td align="right">     0.0047</td>
    <td align="right">     0.5108</td>
    <td align="right">     0.4490</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">     0.3184</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3184</td>
    <td align="right">     0.0056</td>
    <td align="right">     0.3239</td>
    <td align="right">     0.1738</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     9.1038</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.1038</td>
    <td align="right">     0.0772</td>
    <td align="right">     9.1810</td>
    <td align="right">     7.3964</td>
    <td align="right">      26.00</td>
    <td align="right">      26.00</td>
    <td align="right">      26.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">  373090.06</td>
    <td align="right">       0.00</td>
    <td align="right">  373090.06</td>
    <td align="right">  163921.29</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">  142243.14</td>
    <td align="right">       0.00</td>
    <td align="right">  142243.14</td>
    <td align="right">  188029.90</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">   70433.80</td>
    <td align="right">       0.00</td>
    <td align="right">   70433.80</td>
    <td align="right">   58836.10</td>
    <td align="right">      70.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">  348970.93</td>
    <td align="right">       0.00</td>
    <td align="right">  348970.93</td>
    <td align="right">  327433.43</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">  579031.79</td>
    <td align="right">       0.00</td>
    <td align="right">  579031.79</td>
    <td align="right">  350883.81</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">  579005.44</td>
    <td align="right">       0.00</td>
    <td align="right">  579005.44</td>
    <td align="right">  350883.81</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">  500583.14</td>
    <td align="right">       0.00</td>
    <td align="right">  500583.14</td>
    <td align="right">  304384.92</td>
    <td align="right">      44.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">      26.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">     2.0021</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0021</td>
    <td align="right">     1.1009</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">     0.7598</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7598</td>
    <td align="right">     0.5441</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">     0.7525</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7525</td>
    <td align="right">     0.2150</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">     1.8337</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8337</td>
    <td align="right">     1.2136</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">     3.0804</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0804</td>
    <td align="right">     1.7005</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">     3.0802</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0802</td>
    <td align="right">     1.7005</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">     2.6676</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6676</td>
    <td align="right">     1.4696</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       0.00</td>
    <td align="right">      41.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">      48.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       0.00</td>
    <td align="right">      49.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.2269</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8387</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7598</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7525</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8337</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.1528</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.5763</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.5739</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.1528</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6805</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         121</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          25</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          67</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2112</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1203</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4234</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         372</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         450</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         611</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         611</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-28
    22:36:04</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       5.13</td>
    <td align="right">   34143.65</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">   78039.47</td>
    <td align="right">21-DEC-21:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       2.73</td>
    <td align="right">   31563.37</td>
    <td align="right">21-DEC-01:00</td>
    <td align="right">   32813.99</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">     799.78</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">     799.78</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">       2.70</td>
    <td align="right">   31255.88</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">   31255.88</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">     519.73</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">    2504.17</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">    2504.17</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">    2504.17</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">    2504.17</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">    2504.17</td>
    <td align="right">21-DEC-00:10</td>
    <td align="right">    2504.17</td>
    <td align="right">21-DEC-00:10</td>
  </tr>
  <tr>
